# 中华人民共和国国家标准

GB/T 19582.1—2008

代替GB/Z19582.1—2004

# 基于Modbus协议的工业自动化网络规范第1部分：Modbus应用协议

# Modbus industrial automation network specification一 Part 1 : Modbus application protocol

2008-02-27发布

2008-09-01实施

## 目 次

前言… \*\*.\*\*·\*\*\*\*\*\*··\*·· ： Ⅲ  
引言  
1范围… …1  
2规范性引用文件  
3  
4  
5 …. 3  
5.1 协议描述 ：3  
5.2数据编码  
5.3 Modbus数据模型 ..............5  
5.4 Modbus寻址模型 ： \*.....................  
5.5Modbus事务处理的定义 :----\*\*\*\*\*\*\*.\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*.\*\*\*\*\*\*\*\*\*\*\*\*.\*\*\*\*\*\*\*\*\*\*\*-\* . 7  
6功能码分类  
6.1公共功能码定义 ............\*8  
7功能码描述. ..................9  
7.1  
7.2 02(0x02)读离散量输人 ..............· 11  
7.3 03(0x03)读保持寄存器 .......... 12  
7.4 04(0x04)读输人寄存器 ..........· 14  
7.5 05(0x05)写单个线圈 .............. 15  
7.6 06(0x06)写单个寄存器 .............. 17  
7.7 07(0x07)读异常状态(仅用于串行链路） ......................18  
7.8 08(0x08)诊断(仅用于串行链路） ： ...........19  
7.9 11(0x0B)获得通信事件计数器(仅用于串行链路) ...............·23  
7.10 12(0x0C)获得通信事件记录(仅用于串行链路） ...............-24  
7.11 15(0x0F)写多个线圈… ....................-27  
7.12 16(0x10)写多个寄存器… 29  
7.13 17(0x11)报告从站ID(仅用于串行链路） ......................30  
7.14 20(0x14)读文件记录 .… 31  
7.15 21(0x15)写文件记录·  
7.16 22(0x16)屏蔽写寄存. ..........................5  
7.17 23(0x17)读/写多个寄存器 .…. 37  
7.18 24(0x18)读FIFO队列 .............9  
7.19 43(0.x2封接传输..·. ..........40  
7.20 43/13(0x2B/0xD)CANope通用用求和响应PDU.. \*42  
7.2143/14(0x2B/0x0E)读设备标.. .............42  
8 Modbus 异常响应… ...........46  
附录A(资料性附录）Modbus保留的功能码、子码及MEI类型 .............48  
附录B(资料性附录）CANopen通用引用命令… ............48  
参考文.… · 49

## 前 言

GB/T19582—2008《基于Modbus协议的工业自动化网络规范》分为三部分：

第1部分：Modbus应用协议；

-第2部分：Modbus协议在串行链路上的实现指南；

-第3部分:Modbus 协议在TCP/IP上的实现指南。

第1部分描述了Modbus事务处理；第2部分提供了有助于开发者在串行链路上实现Modbus 应用层的参考信息;第3部分提供了有助于开发者在TCP/IP上实现Modbus应用层的参考信息。

GB/T19582—2008包括两个通信规程中使用的Modbus应用层协议和服务规范：

-串行链路上的Modbus

Modbus串行链路基于TIA/EIA标准:232-E和485-A。

-TCP/IP上的Modbus

Modbus TCP/IP基于 IETF标准:RFC793和 RFC791。

串行链路和TCP/IP上的Modbus是根据相应ISO分层模型说明的两个通信规程。下图强调指出了GB/T19582一2008的主要部分。深色方框表示规范,浅色方框表示已有的国际标准（TIA/EIA和IETF标准）。

<!-- image-->  
本部分从实施之日起代替GB/Z19582.1—2004;GB/Z19582.1—2004并于该日起予以废止。

本部分的附录A、附录B为资料性附录。

本部分由中国机械工业联合会提出。

本部分由全国工业过程测量和控制标准化技术委员会第四分技术委员会归口。

本部分起草单位：机械工业仪器仪表综合技术经济研究所、西南大学、上海自动化仪表股份有限公司、北京交通大学现代通信研究所、北京机械工业自动化研究所、国家继电器质量监督检验中心、中国四联仪器仪表集团有限公司、中海石油研究中心、西北工业大学、施耐德电气(中国)投资有限公司。

本部分主要起草人：王玉敏、柳晓菁、刘枫、包伟华、孙昕、刘云男、唐济扬、贺春、刘渝新、徐伟华、欧阳劲松、何军红、华鎔、王勇。

GB/Z19582.1首次发布时间为2004年9月21日，本部分第一次修订。

## 引 言

GB/T19582—2008是对GB/Z19582—2004《基于Modbus 协议的工业自动化网络规范》的修订,修订的依据是 IEC 61158 CPF15(FDIS):2006 实时以太网 Modbus-RTPS。本部分的结构与GB/Z19582.1-—2004基本一致，但在技术内容上对GB/Z19582.1—-2004 进行了补充和完善。

# 基于Modbus协议的工业自动化网络规范第1部分：Modbus应用协议

## 1范围

Modbus是OSI模型第7层上的应用层报文传输协议，它在连接至不同类型总线或网络的设备之间提供客户机/服务器通信，见图1。

从1979年开始,Modbus作为工业串行链路的事实标准,Modbus使成千上万的自动化设备能够通信。目前，对简单而精致的Modbus结构的支持仍在增长。互联网用户能够使用TCP/IP栈上的保留系统端口502 访问Modbus。

Modbus是一个请求/应答协议,并且提供功能码规定的服务。Modbus功能码是Modbus请求/应答PDU的元素。本部分描述了Modbus事务处理框架内使用的功能码。

Modbus应用层报文传输协议用于在通过不同类型的总线或网络连接的设备之间的客户机/服务器通信。

目前，通过下列方式实现Modbus通信：

-以太网上的TCP/IP,见GB/T19582.3。

-各种介质(有线:EIA/TIA-232-E、EIA-422、EIA/TIA-485-A;光纤、无线等等)上的异步串行传输。

-Modbus十，一种高速令牌传递网络。

<!-- image-->  
图1Modbus通信栈

## 2规范性引用文件

下列文件中的条款通过GB/T19582的本部分的引用而成为本部分的条款。凡是注日期的引用文件,其随后所有的修改单(不包括勘误的内容)或修订版均不适用于本部分，然而，鼓励根据本部分达成协议的各方研究是否可使用这些文件的最新版本。凡是不注日期的引用文件，其最新版本适用于本部分。

GB/T15969可编程序控制器

RFC 791 Internet Protocol,Sep81 DARPA

## 3缩略语

ADU(Application Data Unit) 应用数据单元HDLC(High Level Data Link Control) 高级数据链路控制HMI(Human Machine Interface) 人机界面IETF(Internet Engineering Task Force) 互联网工程工作组I/O(Input/Output) 输入/输出IP(Internet Protocol) 因特网协议LSB(Least Significant Bit) 最低有效位MAC(Medium Access Control) 介质访问控制MB(Modbus Protocol) Modbus 协议MBAP(Modbus Application Protocol) Modbus应用协议MEI(Modbus Encapsulated Interface) Modbus封装接口MSB(Most Significant Bit) 最高有效位NAK(Negative Acknowlegment) 否定确认PDU(Protocol Data Unit) 协议数据单元PLC(Programmable Logic Controller) 可编程序逻辑控制器RFC(Request For Comment) 互联网“请求注解”文档TCP(Transport Control Protocol) 传输控制协议

## 4背景概要

Modbus 协议可以方便地在各种网络体系结构内进行通信，见图2。

<!-- image-->  
图2Modbus网络体系结构的示例

每种设备(PLC、HMI、控制面板、驱动器、运动控制、I/O设备)都能使用Modbus 协议来启动远程操作。

在基于串行链路和TCP/IP以太网上能够进行同样的通信。网关能够实现在各种使用Modbus 协议的总线或网络之间的通信。

## 5总体描述

## 5.1协议描述

Modbus 协议定义了一个与基础通信层无关的简单协议数据单元(PDU)。特定总线或网络上的Modbus 协议映射能够在应用数据单元(ADU)上引入一些附加字段，见图3。

<!-- image-->  
图3通用Modbus帧

Modbus应用数据单元由启动Modbus事务处理的客户机创建。功能码向服务器指示将执行哪种操作。Modbus应用协议建立了客户机启动的请求格式。

用一个字节编码Modbus数据单元的功能码字段。有效的码范围是十进制1～255(128～255保留用于异常响应)。当从客户机向服务器设备发送报文时，功能码字段通知服务器执行哪种操作。功能码“0”无效。

向一些功能码加人子功能码来定义多项操作。

从客户机向服务器设备发送的报文数据字段包括附加信息，服务器使用这个信息执行功能码定义的操作。这个字段还包括离散量和寄存器地址、处理的项目数量以及字段中的实际数据字节数。

在某种请求中,数据字段可以是不存在的(0长度)，在此情况下服务器不需要任何附加信息。功能码仅说明操作。

如果在一个正确接收的Modbus ADU中,不出现与所请求的Modbus功能有关的差错,那么服务器至客户机的响应数据字段包括所请求的数据。如果出现与所请求的Modbus功能有关的差错，那么该字段包括一个异常码，服务器应用能够使用这个字段确定下一个执行的操作。

例如,客户机能够读一组离散量输出或输入的开/关状态,或者客户机能够读/写一组寄存器的数据内容。

当服务器对客户机响应时，它使用功能码字段来指示正常(无差错)响应(见图4)或者出现某种差错(称为异常响应)，见图5。对于正常响应，服务器仅复制原始功能码。

<!-- image-->  
图4Modbus事务处理(无差错）

对于异常响应，服务器将请求PDU中的原始功能码的最高有效位设置逻辑1后返回。

<!-- image-->  
图5Modbus事务处理(异常响应）

注：需要超时管理，以避免无限期地等待可能不会出现的应答。

Modbus 最初在串行链路上的实现(最大RS485 ADU=256 字节)限制了Modbus PDU 的长度。

因此,对串行链路通信来说,Modbus PDU=256一服务器地址(1字节)－CRC(2 字节)=253字节。

从而：

RS232/RS485 ADU=253字节+服务器地址(1字节)+CRC(2字节)=256字节。

TCP Modbus ADU=253 字节+MBAP(7字节)=260 字节。

Modbus 协议定义了三种 PDU。它们是：

-Modbus 请求 PDU,mb_req_pdu;

-Modbus 响应 PDU,mb_rsp_pdu;

-Modbus 异常响应 PDU,mb_excep_rsp_pdu。

定义mb_req_pdu为：

```javascript
mb_req_pdu={function_code,request_data),其中:
```

function_code=[1字节] Modbus 功能码。

request_data=[n字节],这个字段与功能码有关,通常包括诸如变量引用、变量计数、数据偏移量、子功能码等信息。

定义mb_rsp_pdu为：

mb_rsp_pdu={function_code,response_ data},其中：

function_code=[1字节]Modbus功能码。

response_data=[n字节],这个字段与功能码有关,通常包括诸如变量引用、变量计数、数据偏移量、子功能码等信息。

定义mb_excep_rsp_pdu为：

mb_excep_rsp_pdu={exception-function_code,exception_code),其中：

exception-function_code=[1字节] Modbus 功能码+0x80。

exception_code=[1字节]Modbus 异常码,在表"Modbus异常码"中定义(见第8章)。

## 5.2数据编码

Modbus使用最高有效字节在低地址存储的方式表示地址和数据项。这意味着当发送多个字节时，首先发送最高有效字节。例如：

寄存器大小 值  
16位 0x1234 发送的第一字节为0x12 然后0x34

注：更详细的信息参见参考文献[1]。

## 5.3Modbus数据模型

Modbus 的数据模型是以一组具有不同特征的表为基础建立的。4个基本表见表1。

表1Modbus数据模型基本表
<table><tr><td rowspan=1 colspan=1>基本表</td><td rowspan=1 colspan=1>对象类型</td><td rowspan=1 colspan=1>访问类型</td><td rowspan=1 colspan=1>注释</td></tr><tr><td rowspan=1 colspan=1>离散量输人</td><td rowspan=1 colspan=1>单个位</td><td rowspan=1 colspan=1>只读</td><td rowspan=1 colspan=1>I/O系统可提供这种类型的数据</td></tr><tr><td rowspan=1 colspan=1>线圈</td><td rowspan=1 colspan=1>单个位</td><td rowspan=1 colspan=1>读写</td><td rowspan=1 colspan=1>通过应用程序可改变这种类型的数据</td></tr><tr><td rowspan=1 colspan=1>输人寄存器</td><td rowspan=1 colspan=1>16位字</td><td rowspan=1 colspan=1>只读</td><td rowspan=1 colspan=1>I/O系统可提供这种类型的数据</td></tr><tr><td rowspan=1 colspan=1>保持寄存器</td><td rowspan=1 colspan=1>16位字</td><td rowspan=1 colspan=1>读写</td><td rowspan=1 colspan=1>通过应用程序可改变这种类型的数据</td></tr></table>

输入与输出之间以及位寻址的和字寻址的数据项之间的区别并不意味着应用特性的差别。如果所有4个表相互覆盖是对该目标机器最自然的解释，也是完全可接受的，而且很普遍。

对于每个基本表，协议都允许单个地选择65536个数据项，而且其读写操作被设计为可以越过多个连续数据项直到数据大小规格限制，该限制与事务处理功能码有关。

很显然，必须将Modbus处理的所有数据(位，寄存器)放置在设备应用存储器中。但是，存储器的物理地址不应该与数据引用混淆。仅要求将数据引用与物理地址链接。

Modbus功能码中使用的Modbus逻辑编号是以0开始的无符号整数。

## 一Modbus模型实现的示例

下列示例表示了在设备中组织数据的两种方法。组织数据的方法有多种，在本部分中没有对所有方法进行描述。每个设备根据其应用都有它自己的组织数据的方法。

示例1：含有4个独立块的设备

图6表示了含有数字量和模拟量、输人量和输出量的设备中的数据组织。由于不同块中的数据不相关，因此每个块是相互独立的。这样可通过不同Modbus功能码访问每个块。

<!-- image-->  
图6含有独立块的Modbus数据模型

示例2：仅含有1个块的设备

在图7中，设备仅含有1个数据块。通过几个Modbus功能码能够得到相同数据,既可通过16 位访问也可通过1位访问。

<!-- image-->  
图7仅含有1个块的Modbus数据模型

## 5.4Modbus寻址模型

Modbus 应用协议精确地定义了PDU寻址规则。

在 Modbus PDU中,从0～65535寻址每个数据。

Modbus 应用协议还明确地定义了由4个块构成的 Modbus 数据模型,每个块由几个编号为1～n的元素构成。

在Modbus数据模型中,从1～n来编号数据块中的每个元素。

然后,必须将Modbus数据模型与设备应用结合(GB/T15969 对象,其他应用模型)。

Modbus数据模型和设备应用之间的映射完全与特定设备相关。

图8表示了用Modbus PDU的X一1来寻址编号为X的Modbus数据。

<!-- image-->  
图8Modbus寻址模型

## 5.5Modbus事务处理的定义

图9是Modbus事务处理状态图，描述了在服务器侧Modbus事务处理的一般处理过程。

<!-- image-->  
图9Modbus事务处理的状态图

一旦服务器处理请求，就使用相应的Modbus服务器事务处理生成Modbus响应。

根据处理结果，可以建立两种类型响应：

一个正常的Modbus 响应：响应功能码=请求功能码。

一个异常的Modbus 响应(见第8章)：

1）用来为客户机提供处理过程中与所发现的差错相关的信息；

2）异常功能码=请求功能码+0x80；

3）提供一个异常码来指示差错原因。

## 6功能码分类

有三类Modbus功能码，见图10。它们是：

a）公共功能码

1）被确切定义的功能码；

2）保证是唯一的；

3）由 Modbus-IDA.org 确认的；

4）公开的文档；

5）可进行一致性测试；

6）包含已被定义的公共功能码和保留给未来使用的功能码。

## b）用户定义功能码

1）有两个用户定义功能码的区域,即十进制的65～72和 100～110；

2）用户无需Modbus 组织的任何批准就可以选择和实现一个功能码；

3）不能保证被选功能码的使用是唯一的；

4）如果用户希望将某种功能设置为一个公共功能码,那么用户必须启动RFC,以便将这种变更引人公共分类中，并且指配一个新的公共功能码。

## c）保留功能码

某些公司在传统产品上现行使用的功能码,不作为公共使用。

注：参见附录A。

<!-- image-->  
图10Modbus功能码分类

## 6.1公共功能码定义

见表2。

表2公共功能码
<table><tr><td rowspan=2 colspan=4></td><td rowspan=1 colspan=2>功能码</td><td rowspan=1 colspan=2></td></tr><tr><td rowspan=1 colspan=1>码</td><td rowspan=1 colspan=1>子码</td><td rowspan=1 colspan=1>十六进制</td><td rowspan=1 colspan=1>章节</td></tr><tr><td rowspan=14 colspan=1>数据访问</td><td rowspan=5 colspan=1>比特访问</td><td rowspan=1 colspan=1>物理离散量输人</td><td rowspan=1 colspan=1>读离散量输人</td><td rowspan=1 colspan=1>02</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>02</td><td rowspan=1 colspan=1>7.2</td></tr><tr><td rowspan=4 colspan=1>内部比特或物理线圈</td><td rowspan=1 colspan=1>读线圈</td><td rowspan=1 colspan=1>01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>01</td><td rowspan=1 colspan=1>7.1</td></tr><tr><td rowspan=1 colspan=1>写单个线圈</td><td rowspan=1 colspan=1>05</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>05</td><td rowspan=1 colspan=1>7.5</td></tr><tr><td rowspan=1 colspan=1>写多个线圈</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0F</td><td rowspan=1 colspan=1>7.11</td></tr><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=7 colspan=1>16比特访间</td><td rowspan=1 colspan=1>物理输人寄存器</td><td rowspan=1 colspan=1>读输人寄存器</td><td rowspan=1 colspan=1>04</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>04</td><td rowspan=1 colspan=1>7.4</td></tr><tr><td rowspan=6 colspan=1>内部寄存器或物理输出器寄存器</td><td rowspan=1 colspan=1>读保持寄存器</td><td rowspan=1 colspan=1>03</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>03</td><td rowspan=1 colspan=1>7.3</td></tr><tr><td rowspan=1 colspan=1>写单个寄存器</td><td rowspan=1 colspan=1>06</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>06</td><td rowspan=1 colspan=1>7.6</td></tr><tr><td rowspan=1 colspan=1>写多个寄存器</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>10</td><td rowspan=1 colspan=1>7.12</td></tr><tr><td rowspan=1 colspan=1>读/写多个寄存器</td><td rowspan=1 colspan=1>23</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1>7.17</td></tr><tr><td rowspan=1 colspan=1>屏蔽写寄存器</td><td rowspan=1 colspan=1>22</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>7.16</td></tr><tr><td rowspan=1 colspan=1>读FIFO队列</td><td rowspan=1 colspan=1>24</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>18</td><td rowspan=1 colspan=1>7.18</td></tr><tr><td rowspan=2 colspan=2>文件记录访问</td><td rowspan=1 colspan=1>读文件记录</td><td rowspan=1 colspan=1>20</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>7.14</td></tr><tr><td rowspan=1 colspan=1>写文件记录</td><td rowspan=1 colspan=1>21</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>7.15</td></tr><tr><td rowspan=6 colspan=3>诊断</td><td rowspan=1 colspan=1>读异常状态</td><td rowspan=1 colspan=1>07</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>07</td><td rowspan=1 colspan=1>7.7</td></tr><tr><td rowspan=1 colspan=1>诊断</td><td rowspan=1 colspan=1>08</td><td rowspan=1 colspan=1>00-18,20</td><td rowspan=1 colspan=1>08</td><td rowspan=1 colspan=1>7.8</td></tr><tr><td rowspan=1 colspan=1>获得事件计数器</td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0B</td><td rowspan=1 colspan=1>7.9</td></tr><tr><td rowspan=1 colspan=1>获得事件记录</td><td rowspan=1 colspan=1>12</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>0C</td><td rowspan=1 colspan=1>7.10</td></tr><tr><td rowspan=1 colspan=1>报告从站D</td><td rowspan=1 colspan=1>17</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>11</td><td rowspan=1 colspan=1>7.13</td></tr><tr><td rowspan=1 colspan=1>读设备标识码</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>14</td><td rowspan=1 colspan=1>2B</td><td rowspan=1 colspan=1>7.21</td></tr><tr><td rowspan=2 colspan=3>其他</td><td rowspan=1 colspan=1>封装接口传输</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>13,14</td><td rowspan=1 colspan=1>2B</td><td rowspan=1 colspan=1>7.19</td></tr><tr><td rowspan=1 colspan=1>CANopen通用引用</td><td rowspan=1 colspan=1>43</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>2B</td><td rowspan=1 colspan=1>7.20</td></tr></table>

## 7功能码描述

## 7.101(0x01)读线圈

见图11和表3～表5。

使用该功能码从一个远程设备中读1～2000个连续的线圈状态。请求PDU指定了起始地址，即指定了第一个线圈地址和线圈数目。在PDU中，从零开始寻址线圈。因此编号1～16 的线圈寻址为0\~15。

响应报文中的线圈按数据字段的每位一个线圈进行打包。状态被表示成1=ON和0=OFF。第一个数据字节的LSB(最低有效位)包含询问中所寻址的输出。其他线圈依次类推，一直到这个字节的高位端为止，并在后续字节中按照从低位到高位的顺序排列。

如果返回的输出数量不是8的倍数，将用零填充最后数据字节中的剩余位(一直到字节的高位端)。字节计数字段指定了数据的全部字节数。

表3读线圈请求
<table><tr><td rowspan=1 colspan=1>功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x01</td></tr><tr><td rowspan=1 colspan=1>起始地址</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>0x0000~0xFFFF</td></tr><tr><td rowspan=1 colspan=1>线圈数量</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>1~2 000(0x7D0)</td></tr></table>

表4读线圈响应
<table><tr><td></td><td></td><td></td><td></td></tr><tr><td rowspan=1 colspan=2>字节计数</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>N</td></tr><tr><td></td><td rowspan=1 colspan=1>线圈状态</td><td rowspan=1 colspan=1>n字节</td><td rowspan=1 colspan=1>n=N或N+1</td></tr><tr><td></td><td rowspan=1 colspan=3>&amp; N=输出数量/8,如果余数不等于0,那么N=N+1。</td></tr></table>

表5读线圈错误响应
<table><tr><td rowspan=1 colspan=1>异常功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>功能码+0x80</td></tr><tr><td rowspan=1 colspan=1>异常码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>01或02或03或04</td></tr></table>

<!-- image-->  
图11读线圈状态图

表6是一个请求读离散量输出20～38的示例。

表6读离散量输出
<table><tr><td rowspan=1 colspan=2>请求</td><td rowspan=1 colspan=2>响应</td></tr><tr><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td></tr><tr><td rowspan=1 colspan=1>功能</td><td rowspan=1 colspan=1>01</td><td rowspan=2 colspan=1>功能字节计数</td><td rowspan=1 colspan=1>01</td></tr><tr><td rowspan=1 colspan=1>起始地址Hi</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>03</td></tr><tr><td rowspan=1 colspan=1>起始地址Lo</td><td rowspan=1 colspan=1>13</td><td rowspan=3 colspan=1>输出状态27～20输出状态35～28输出状态38～36</td><td rowspan=1 colspan=1>CD</td></tr><tr><td rowspan=1 colspan=1>输出数量Hi</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>6B</td></tr><tr><td rowspan=1 colspan=1>输出数量Lo</td><td rowspan=1 colspan=1>13</td><td rowspan=1 colspan=1>05</td></tr></table>

将输出27～20的状态表示为十六进制字节值CD,或二进制1100 1101。输出27是这个字节的MSB,输出20是LSB。

通常,一个字节的 MSB位于左侧,LSB位于右侧。第一个字节的输出从左至右为27～20。下一个字节的输出从左到右为35～28。当串行发送这些位时，从LSB向MSB传输：20～27、28～35等等。

在最后的数据字节中,将输出38～36的状态表示为十六进制字节值05,或二进制00000101。输出38是左侧第六个位位置，输出36是这个字节的LSB。用零填充5个剩余高位位。

注：用零填充5个剩余位(一直到高位端)。

## 7.202(0x02)读离散量输入

见图12和表7～表9。

使用该功能码从一个远程设备中读1～2000个连续的离散量输人状态。请求PDU指定了起始地址，即指定了第一个离散量输人地址和离散量输人数目。在PDU中，从零开始寻址离散量输人。因此编号1～16的离散量输入被寻址为0～15。

响应报文中的离散量输人按数据字段的每位一个离散量输人进行打包。状态被表示成1=ON 和0=OFF。第一个数据字节的LSB(最低有效位)包含询问中所寻址的输人。其他离散量输人依次类推，一直到这个字节的高位端为止，并在后续字节中按照从低位到高位的顺序排列。

如果返回的输人数量不是8的倍数，将用零填充最后数据字节中的剩余位(一直到字节的高位端)。字节计数字段指定了数据的全部字节数。

表7读离散量输入请求
<table><tr><td rowspan=1 colspan=1>功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x02</td></tr><tr><td rowspan=1 colspan=1>起始地址</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>0x0000~0xFFFF</td></tr><tr><td rowspan=1 colspan=1>输人数量</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>1~2 000(0x07D0)</td></tr></table>

表8读离散量输入响应
<table><tr><td rowspan=1 colspan=1>功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x02</td></tr><tr><td rowspan=1 colspan=1>字节计数</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>N</td></tr><tr><td rowspan=1 colspan=1>输人状态</td><td rowspan=1 colspan=1>N*X1个字节</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=3>a  N=输入数量/8,如果余数不等于0,那么N=N十1。</td></tr></table>

表9读离散量输入错误响应
<table><tr><td rowspan=1 colspan=1>异常功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x82</td></tr><tr><td rowspan=1 colspan=1>异常码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>01或02或03或04</td></tr></table>

<!-- image-->  
图12读离散量输入的状态图

表10 是一个请求读离散量输人197～218的示例。

表10读离散量输入
<table><tr><td rowspan=1 colspan=2>请求</td><td rowspan=1 colspan=2>响应</td></tr><tr><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td></tr><tr><td rowspan=1 colspan=1>功能</td><td rowspan=1 colspan=1>02</td><td rowspan=1 colspan=1>功能</td><td rowspan=1 colspan=1>02</td></tr><tr><td rowspan=1 colspan=1>起始地址Hi</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>字节计数</td><td rowspan=1 colspan=1>03</td></tr><tr><td rowspan=1 colspan=1>起始地址Lo</td><td rowspan=1 colspan=1>C4</td><td rowspan=1 colspan=1>输人状态 204～197</td><td rowspan=1 colspan=1>AC</td></tr><tr><td rowspan=1 colspan=1>输人数量Hi</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>输人状态212～205</td><td rowspan=1 colspan=1>DB</td></tr><tr><td rowspan=1 colspan=1>输人数量Lo</td><td rowspan=1 colspan=1>16</td><td rowspan=1 colspan=1>输入状态218～213</td><td rowspan=1 colspan=1>35</td></tr></table>

将离散量输人204～197的状态表示为十六进制字节值AC,或二进制10101100。输人204是这个字节的 MSB,输人197是这个字节的LSB。

将离散量输人218～213的状态表示为十六进制字节值35,或二进制00110101。输人218位于左侧第3位，输入213是LSB。

注：用零填充2个剩余位(一直到高位端)。

## 7.303(0x03)读保持寄存器

见图13和表11～表13。

使用该功能码从远程设备中读保持寄存器连续块的内容。请求PDU指定了起始寄存器地址和寄

存器数量。在PDU中,从零开始寻址寄存器。因此编号1～16的寄存器被寻址为0～15。

将响应报文中的寄存器数据按每个寄存器两字节进行打包，这个二进制内容正好填满每个字节。对于每个寄存器，第一个字节包括高位位，第二个字节包括低位位。

表11读保持寄存器请求
<table><tr><td rowspan=1 colspan=1>功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x03</td></tr><tr><td rowspan=1 colspan=1>起始地址</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>0x0000~0xFFFF</td></tr><tr><td rowspan=1 colspan=1>寄存器数量</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>1~125(0x007D)</td></tr></table>

表12读保持寄存器响应
<table><tr><td rowspan=1 colspan=1>功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x03</td></tr><tr><td rowspan=1 colspan=1>字节数</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>2XN</td></tr><tr><td rowspan=1 colspan=1>寄存器值</td><td rowspan=1 colspan=1>NX2字节</td><td rowspan=1 colspan=1>：</td></tr><tr><td rowspan=1 colspan=3>aN=寄存器的数量。</td></tr></table>

表13读保持寄存器错误响应
<table><tr><td rowspan=1 colspan=1>异常功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x83</td></tr><tr><td rowspan=1 colspan=1>异常码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>01或02或03或04</td></tr></table>

<!-- image-->  
图13读保持寄存器的状态图

表14是一个请求读保持寄存器108～110的示例。

表14读保持寄存器
<table><tr><td rowspan=1 colspan=2>请求</td><td rowspan=1 colspan=2>响应</td></tr><tr><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td></tr><tr><td rowspan=1 colspan=1>功能</td><td rowspan=1 colspan=1>03</td><td rowspan=1 colspan=1>功能</td><td rowspan=1 colspan=1>03</td></tr><tr><td rowspan=1 colspan=1>起始地址Hi</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>字节计数</td><td rowspan=1 colspan=1>06</td></tr><tr><td rowspan=1 colspan=1>起始地址 Lo</td><td rowspan=1 colspan=1>6B</td><td rowspan=1 colspan=1>寄存器值Hi(108)</td><td rowspan=1 colspan=1>02</td></tr><tr><td rowspan=1 colspan=1>寄存器数量Hi</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>寄存器值Lo(108)</td><td rowspan=1 colspan=1>2B</td></tr><tr><td rowspan=1 colspan=1>寄存器数量Lo</td><td rowspan=1 colspan=1>03</td><td rowspan=1 colspan=1>寄存器值Hi(109)</td><td rowspan=1 colspan=1>00</td></tr><tr><td rowspan=3 colspan=1></td><td rowspan=3 colspan=1></td><td rowspan=1 colspan=1>寄存器值Lo(109)</td><td rowspan=1 colspan=1>00</td></tr><tr><td rowspan=1 colspan=1>寄存器值Hi(110)</td><td rowspan=1 colspan=1>00</td></tr><tr><td rowspan=1 colspan=1>寄存器值Lo(110)</td><td rowspan=1 colspan=1>64</td></tr></table>

将寄存器 108的内容表示为两个十六进制字节值02 2B,或十进制 555。将寄存器 109～110的内容分别表示为十六进制0000和0064,或十进制0和100。

## 7.404(0x04)读输入寄存器

见图14和表15～表17。

使用该功能码从一个远程设备中读1～125个连续输人寄存器。请求PDU指定了起始地址和寄存器数量。在PDU中,从零开始寻址寄存器。因此，编号为1～16 的输人寄存器被寻址为0～15。

将响应报文中的寄存器数据按每个寄存器两字节进行打包，这个二进制内容正好填满每个字节。对于每个寄存器,第一个字节包括高位位,第二个字节包括低位位。

表15读输入寄存器请求
<table><tr><td rowspan=1 colspan=1>功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x04</td></tr><tr><td rowspan=1 colspan=1>起始地址</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>0x0000~0xFFFF</td></tr><tr><td rowspan=1 colspan=1>输人寄存器数量</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>0x0001~0x007D</td></tr></table>

表16读输入寄存器响应
<table><tr><td rowspan=1 colspan=1>功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x04</td></tr><tr><td rowspan=1 colspan=1>字节计数</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>2XN</td></tr><tr><td rowspan=1 colspan=1>输人寄存器</td><td rowspan=1 colspan=1>NX2 字节</td><td rowspan=1 colspan=1>…</td></tr><tr><td rowspan=1 colspan=3>a N=输人寄存器的数量。</td></tr></table>

表17读输入寄存器错误响应
<table><tr><td rowspan=1 colspan=1>异常功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x84</td></tr><tr><td rowspan=1 colspan=1>异常码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>01或02或03或04</td></tr></table>

<!-- image-->  
图14读输入寄存器的状态图

表18是一个请求读输人寄存器9的示例。

表18读输入寄存器
<table><tr><td rowspan=1 colspan=2>请求</td><td rowspan=1 colspan=2>响应</td></tr><tr><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td></tr><tr><td rowspan=1 colspan=1>功能</td><td rowspan=1 colspan=1>04</td><td rowspan=1 colspan=1>功能</td><td rowspan=1 colspan=1>04</td></tr><tr><td rowspan=1 colspan=1>起始地址Hi</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>字节计数</td><td rowspan=1 colspan=1>02</td></tr><tr><td rowspan=1 colspan=1>起始地址Lo</td><td rowspan=1 colspan=1>08</td><td rowspan=1 colspan=1>输人寄存器9Hi</td><td rowspan=1 colspan=1>00</td></tr><tr><td rowspan=1 colspan=1>输人寄存器数量Hi</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>输人寄存器9Lo</td><td rowspan=1 colspan=1>0A</td></tr><tr><td rowspan=1 colspan=1>输入寄存器数量Lo</td><td rowspan=1 colspan=1>01</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td></tr></table>

将输人寄存器9的内容表示为两个十六进制字节值000A,或十进制10。

## 7.505(0x05)写单个线圈

见图15和表19～表21。

使用该功能码将一个远程设备中的单个输出写为ON或OFF。

所请求的ON/OFF状态由请求数据字段中的常数指定。十六进制值FF00请求输出为ON。十六进制值0000请求输出为OFF。其他所有值均是非法的，并且对输出不起作用。

请求PDU指定了被强制的线圈地址。从零开始寻址线圈。因此，编号为1的线圈被寻址为0。所请求的ON/OFF状态由线圈值字段的常数指定。十六进制值0xFFO0请求线圈为ON。十六进制值0x0000请求线圈为OFF。其他所有值均为非法的，并且对线圈不起作用。

正常的响应是请求的复制，在写人线圈状态之后被返回。

表19写单个线圈请求
<table><tr><td rowspan=1 colspan=1>功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x05</td></tr><tr><td rowspan=1 colspan=1>输出地址</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>0x0000~0xFFFF</td></tr><tr><td rowspan=1 colspan=1>输出值</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>0x0000或0xFF00</td></tr></table>

表20写单个线圈响应
<table><tr><td rowspan=1 colspan=1>功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x05</td></tr><tr><td rowspan=1 colspan=1>输出地址</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>0x0000~0xFFFF</td></tr><tr><td rowspan=1 colspan=1>输出值</td><td rowspan=1 colspan=1>2字节</td><td rowspan=1 colspan=1>0x0000或0xFF00</td></tr></table>

表21写单个线圈错误响应
<table><tr><td rowspan=1 colspan=1>异常功能码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>0x85</td></tr><tr><td rowspan=1 colspan=1>异常码</td><td rowspan=1 colspan=1>1字节</td><td rowspan=1 colspan=1>01或02或03或04</td></tr></table>

<!-- image-->  
图15写单个线圈状态图

表22是一个请求写线圈173为ON的示例。

表22写单个线圈
<table><tr><td rowspan=1 colspan=2>请求</td><td rowspan=1 colspan=2>响应</td></tr><tr><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td><td rowspan=1 colspan=1>字段名</td><td rowspan=1 colspan=1>十六进制</td></tr><tr><td rowspan=1 colspan=1>功能</td><td rowspan=1 colspan=1>05</td><td rowspan=1 colspan=1>功能</td><td rowspan=1 colspan=1>05</td></tr><tr><td rowspan=1 colspan=1>输出地址Hi</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>输出地址Hi</td><td rowspan=1 colspan=1>00</td></tr><tr><td rowspan=1 colspan=1>输出地址Lo</td><td rowspan=1 colspan=1>AC</td><td rowspan=1 colspan=1>输出地址Lo</td><td rowspan=1 colspan=1>AC</td></tr><tr><td rowspan=1 colspan=1>输出值Hi</td><td rowspan=1 colspan=1>FF</td><td rowspan=1 colspan=1>输出值Hi</td><td rowspan=1 colspan=1>FF</td></tr><tr><td rowspan=1 colspan=1>输出值Lo</td><td rowspan=1 colspan=1>00</td><td rowspan=1 colspan=1>输出值Lo</td><td rowspan=1 colspan=1>00</td></tr></table>