为了将带有4线物理接口的设备接人一个现有2线系统中，可以按下述要求安排该新接入设备的4线接口,在每个4线设备接口上：

应将TXD0信号与RXD0信号连接，然后将其连接到干线的DO信号上；

-应将 TXD1信号与RXD1信号连接，然后将其连接到干线的D1信号上。

图 25 给出一个使用4线接口的从站2和3与使用2线接口的主站和从站1一起工作的示例。

<!-- image-->  
图25将带4线接口的设备连接到2线接线系统

## 7.3.4RS232-Modbus 定义

某些设备可以在DCE和DTE之间实现RS232接口（见表5)。

表5可选的RS232-Modbus电路定义
<table><tr><td rowspan=1 colspan=1>信号</td><td rowspan=1 colspan=1>DCE</td><td rowspan=1 colspan=1>在 DCE端要求的</td><td rowspan=1 colspan=1>在DTE端要求的</td><td rowspan=1 colspan=1>描述</td></tr><tr><td rowspan=1 colspan=1>公共端</td><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>x</td><td rowspan=1 colspan=1>信号公共端</td></tr><tr><td rowspan=1 colspan=1>CTS</td><td rowspan=1 colspan=1>输人</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>清除发送</td></tr><tr><td rowspan=1 colspan=1>DCD</td><td rowspan=1 colspan=1>二</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>检测到数据载波(从DCE到DTE)</td></tr><tr><td rowspan=1 colspan=1>DSR</td><td rowspan=1 colspan=1>输人</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>数据设置就绪</td></tr><tr><td rowspan=1 colspan=1>DTR</td><td rowspan=1 colspan=1>输出</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>数据终端就绪</td></tr><tr><td rowspan=1 colspan=1>RTS</td><td rowspan=1 colspan=1>输出</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>请求发送</td></tr><tr><td rowspan=1 colspan=1>RXD</td><td rowspan=1 colspan=1>输人</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>接收的数据</td></tr><tr><td rowspan=1 colspan=1>TXD</td><td rowspan=1 colspan=1>输出</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>X</td><td rowspan=1 colspan=1>发送的数据</td></tr></table>

注1：只在实现RS232-Modbus选项时必须使用标有“X"的信号。

注2：信号符合EIA/TIA-232标准。

注3：每个TXD必须与其他设备的RXD连接。

注4：RTS可以与其他设备的CTS连接。

注5：DTR可以与其他设备的DSR连接。

注6：可以增加可选的电气接口，例如：

a）电源:5～24VDC。

b）PMC电路：见7.3.2中关于此可选电路的注(在2线Modbus电路定义中)。

## 7.3.5 RS232-Modbus 要求

这种可选串行链路上的 Modbus 应该只应用于短距离(一般小于20m)的点对点的互连。同时，必

须符合EIA/TIA-232标准：

电路定义；

-最大线路对地电容(2 500 pF,对于100pF/m的电缆，长度为25m)。

关于屏蔽“电缆"和使用5类电缆的可能性，见7.6。

设备提供的文件必须指出：

该设备是否必须作为DCE或DTE；

-若是上述情况,必须说明可选的电路如何工作。

## 7.4多点系统要求

对于任何EIA/TIA-485多点系统，无论是2线配置还是4线配置,均适用下列要求。

## 7.4.1无中继器情况下，最大设备数量

在没有中继器的RS485-Modbus系统中，最多允许有32个设备。

与下列项目有关：

-所有可能的地址；

-设备使用的RS485单元负载总量；

以及需要的线路极性偏置。

一个RS485系统可以容纳许多设备。有些设备在没有中继器情况下允许在设备数大于32个的RS485-Modbus串行链路上运行。

在这种情况下，必须在这个Modbus设备文件中说明没有中继器时能允许接多少个这类设备。

也可以在两个重负载的RS485-Modbus之间使用中继器。

## 7.4.2拓扑结构

没有配置中继器的RS-485-Modbus有一个与所有设备直接连接(菊花链)或通过短分支电缆连接的干线电缆。

干线电缆，又称总线，可能很长。它的两端必须接线路终端。

也可以在多个RS-485 Modbus之间使用中继器。

## 7.4.3长度

必须限制干线电缆的端到端长度。最大长度与波特率、电缆(规格、电容或特性阻抗)、菊花链上的负载数量以及网络配置(2线或4线制)有关。

对于最高波特率为9600 bit/s、AWG26(或更粗)规格的电缆来说,其最大长度为1000m。在图 24（4线制接线用作2线制接线的系统中)中所示的情况下，必须将最大长度除以2。

分支必须短，不能超过20m。如果使用n个分支的多端口分支器，每个分支最大长度必须限制为40m除以n。

## 7.4.4接地形式

必须将“公共端"电路(信号与可选电源的公共端)直接连接到保护地上，最好是整条总线单点接地。通常，该点可选在主站上或其分支器上。

## 7.4.5线路终端

沿线路传播的信号遇到阻抗不连续，会在传输线路中产生反射。为了使从RS-485电缆端的反射最小，要求在总线接近两端处放置线路终端。

由于传播是双向的，故在线路两端配置终端是非常重要的，但是，在一个无源D0-D1平衡线对上放置的线路终端不允许超过2个。也不允许在分支电缆上放置任何线路终端。

每个线路终端必须连接在平衡线D0和D1的两条导线之间。

线路终端可以是150Ω(0.5W)的电阻。

当双绞线必须进行极性偏置时，较好的选择是使用电容(1nF,最低10V)与120Ω(0.25W)电阻串联。

在4线系统中,在总线的两端,每对线都必须有终端。

在RS232系统中,不应该连接线路终端。

## 7.4.6线路极性偏置

当在RS485平衡线对上没有数据传输时，这个线路没有任何驱动，因此容易受到外部噪声或干扰的影响。为确保其接收器处于一个稳定状态，在没有数据信号出现时，一些设备需要使总线偏置。

每个Modbus设备都必须用文件说明：

该设备是否需要线路极性偏置；

该设备是否已经实现或可以实现这样的线路极性偏置。

如果一个或多个设备需要线路极性偏置，则必须在该RS485平衡线对上连接一对电阻：

-D1线上的上拉电阻连接至5V电压；

-D0线上的下拉电阻连接至公共端。

这些电阻的阻值必须在450～650Ω之间。在串行链路总线上,650Ω的电阻值可以允许接人较多设备。

在这种情况下,必须在整个串行总线的一个地方实现双绞线的极性偏置。通常，将该点选在主站或其分支器上。其他设备不能实现任何极性偏置。

在这类Modbus串行链路上允许的最多设备数比无极性偏置的Modbus系统少4个。

## 7.5机械接口

在IDv与ITr两种连接中可以使用接线端子。必须向用户提供有关每个信号确切接线位置及相关信息，这些信号名称要与7.3“电气接口"所述一致。

如果一台设备上使用一个RJ45(或小型 DIN或D型)连接器作为 Modbus机械接口,则必须选用屏蔽的孔连接器。因而，电缆终端必须带有屏蔽的针连接器。

## 7.5.12线Modbus连接器的引脚

见图26和图27。

<!-- image-->  
图262线Modbus中使用的RJ45连接器(要求的插脚引线）

<!-- image-->  
图279针D-型连接器

还可以使用螺钉型的连接器。

如果一台标准Modbus设备使用RJ45或9针D-型连接器,对每种实现电路必须按照表6分配引脚。

## 7.5.2可选的4线Modbus连接器引脚

见图28和图29。

还可以使用螺钉型的连接器。

如果一台4线Modbus设备使用RJ45或9针D-型连接器，对每种实现电路必须按照表7分配引脚。

表62线ModbusRJ45和9针D-型连接器引脚分配
<table><tr><td rowspan=1 colspan=1>RJ45引脚</td><td rowspan=1 colspan=1>D9-型连接器引脚福</td><td rowspan=1 colspan=1>要求的等级</td><td rowspan=1 colspan=1>Dv电路</td><td rowspan=1 colspan=1>ITr电路</td><td rowspan=1 colspan=1>EIA/TIA-485名称</td><td rowspan=1 colspan=1>IDv 的描述</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>：</td><td rowspan=1 colspan=1>可选的</td><td rowspan=1 colspan=1>PMC</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>端口模式控制</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>D1</td><td rowspan=1 colspan=1>D1</td><td rowspan=1 colspan=1> $\mathbf { B } / \mathbf { B } ^ { \prime }$ </td><td rowspan=1 colspan=1>收发器端子1,U电压(U&gt;U。,对于二进制的1[OFF]状态)</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>D0</td><td rowspan=1 colspan=1>D0</td><td rowspan=1 colspan=1> $\mathbf { A } / \mathbf { A } ^ { \prime }$ </td><td rowspan=1 colspan=1>收发器端子0,U。电压(U。&gt;U,对于二进制的0[ON]状态)</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>建议的</td><td rowspan=1 colspan=1>VP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>正的5…-24VDC 电源</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>公共端</td><td rowspan=1 colspan=1>公共端</td><td rowspan=1 colspan=1> $\mathbf { C } / \mathbf { C } ^ { \prime }$ </td><td rowspan=1 colspan=1>信号和电源的公共端</td></tr></table>

<!-- image-->

<!-- image-->

图284线Modbus上的RJ45连接器(要求的插脚引线）  
<!-- image-->

<!-- image-->  
图299针D-型连接器

表7可选的4线ModbusRJ45和9针D-型连接器引脚分配
<table><tr><td rowspan=1 colspan=1>RJ45引脚</td><td rowspan=1 colspan=1>D9-型连接器引脚</td><td rowspan=1 colspan=1>要求的等级</td><td rowspan=1 colspan=1>IDv信号</td><td rowspan=1 colspan=1>ITr信号</td><td rowspan=1 colspan=1>EIA/TIA-485名称</td><td rowspan=1 colspan=1>IDv的描述</td></tr><tr><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>RXD0</td><td rowspan=1 colspan=1>RXD0</td><td rowspan=1 colspan=1>A</td><td rowspan=1 colspan=1>接收器端子0,U&#x27;电压(U&#x27;&gt;U,对于二进制的0[ON]状态)</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>特：福</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>RXD1</td><td rowspan=1 colspan=1>RXD1</td><td rowspan=1 colspan=1>B</td><td rowspan=1 colspan=1>接收器端子1,U电压(U&gt;U,对于二进制的1[OFF]状态)</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>可选的</td><td rowspan=1 colspan=1>PMC</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>端口模式控制</td></tr><tr><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>15</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>TXD1</td><td rowspan=1 colspan=1>TXD1</td><td rowspan=1 colspan=1>B</td><td rowspan=1 colspan=1>发送器端子1,Ub电压(U&gt;U.,对于二进制的1[OFF]状态)</td></tr><tr><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>9</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>TXD0</td><td rowspan=1 colspan=1>TXD0</td><td rowspan=1 colspan=1>A</td><td rowspan=1 colspan=1>发送器端子0,U.电压(U.&gt;U,对于二进制的0[ON]状态)</td></tr><tr><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>建议的</td><td rowspan=1 colspan=1>VP</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>正的5…24VDC电源</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>公共端</td><td rowspan=1 colspan=1>公共端</td><td rowspan=1 colspan=1> $\mathbf { C / C ^ { \prime } }$ </td><td rowspan=1 colspan=1>信号和电源的公共端</td></tr></table>

注：当在同一个接口上既有2线又有4线的配置时，必须使用4线接线标记。

## 7.5.3可选RS232-Modbus的RJ45和9针D-型连接器引脚

如果一个RS232-Modbus设备使用RJ45或9针D-型连接器,对每种实现电路必须按照表8分配引脚。

表8可选RS232-Modbus的RJ45和9针D-型连接器引脚分配
<table><tr><td rowspan=1 colspan=3>DCE带下划线的引脚为输出</td><td rowspan=1 colspan=3>电     路</td><td rowspan=1 colspan=3>DTE带下划线的引脚为输出</td></tr><tr><td rowspan=1 colspan=1>RJ45引脚</td><td rowspan=1 colspan=1>D9-型连接器引脚</td><td rowspan=1 colspan=1>要求的等级</td><td rowspan=1 colspan=1>名称</td><td rowspan=1 colspan=1>描述</td><td rowspan=1 colspan=1>RS232源</td><td rowspan=1 colspan=1>要求的等级</td><td rowspan=1 colspan=1>RJ45引脚</td><td rowspan=1 colspan=1>D9-型连接器引脚</td></tr><tr><td rowspan=1 colspan=1>1二</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>TXD</td><td rowspan=1 colspan=1>发送的数据</td><td rowspan=1 colspan=1>DTE</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>2-</td><td rowspan=1 colspan=1>3二</td></tr><tr><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>3新</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>RXD</td><td rowspan=1 colspan=1>接收的数据</td><td rowspan=1 colspan=1>DCE</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>2</td></tr><tr><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>    7</td><td rowspan=1 colspan=1>可选的</td><td rowspan=1 colspan=1>CTS</td><td rowspan=1 colspan=1>清除发送</td><td rowspan=1 colspan=1>DCE</td><td rowspan=1 colspan=1>可选的</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>8</td></tr><tr><td rowspan=1 colspan=1>6-</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>可选的</td><td rowspan=1 colspan=1>RTS</td><td rowspan=1 colspan=1>请求发送</td><td rowspan=1 colspan=1>DTE</td><td rowspan=1 colspan=1>可选的</td><td rowspan=1 colspan=1>3-</td><td rowspan=1 colspan=1>7-</td></tr><tr><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>公共端</td><td rowspan=1 colspan=1>信号公共端</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>5</td></tr></table>

注：某些DCE已经与DTE的同名端接线作了交叉处理，此时的连接电缆就不允许使用交叉电缆，而必须使用直通电缆(有些情况下同名端是直连的,不用交叉，具体连接应见产品说明书)。

## 7.6电缆

串行链路上的Modbus 电缆必须是屏蔽的。在每条电缆一端，其屏蔽必须连接到保护地上。若在这端使用了连接器，则将连接器外壳连接到电缆屏蔽层上。

RS485-Modbus 必须使用一对平衡线对(用于D0-D1)和第三根线(用于公共端)。此外,在4线Modbus 系统中必须使用第二对平衡线对(用于RXD0-RXD1)。

若使用4对线的5类电缆来连接,应在编写用户指南时提醒用户：

“在2线Modbus 系统中,交叉电缆的连接可能造成破坏”。

为减少电缆连接中的错误,在RS485-Modbus电缆中,建议接线采用色彩标记，见图30

<table><tr><td>信号名称</td><td>建议的颜色</td></tr><tr><td>D1-TXD1</td><td>黄</td></tr><tr><td>D0-TXD0</td><td>褐</td></tr><tr><td>公共端</td><td>灰</td></tr><tr><td>4线（可选的） RXD0</td><td>白</td></tr><tr><td>4线（可选的） RXD1</td><td>蓝</td></tr></table>

图30RS485-Modbus连线的色彩标记

注：5类电缆使用其他颜色。

对RS485-Modbus来说,必须选择足够宽的线缆直径以便允许使用最大长度(1000m)。AWG24能够满足Modbus数据传输的需要。

RS485-Modbus使用5类电缆,最大长度可达 600 m。

对 RS485-系统中使用的平衡线对,特别是对19 200 bit/s和更高波特率,可以首选高于100Ω的特性阻抗。

## 7.7可视诊断

对于可视诊断来说，必须用LED(发光二极管)指示通信状态和设备状态,见表9。

表9LED通信状态和设备状态
<table><tr><td rowspan=1 colspan=1>LED</td><td rowspan=1 colspan=1>要求的等级</td><td rowspan=1 colspan=1>描述</td><td rowspan=1 colspan=1>建议的颜色</td></tr><tr><td rowspan=1 colspan=1>通信</td><td rowspan=1 colspan=1>要求的</td><td rowspan=1 colspan=1>在帧接收或发送期间置于ON（两个LED分别表示帧接收和帧发送,或全部用一个LED表示）</td><td rowspan=1 colspan=1>黄</td></tr><tr><td rowspan=1 colspan=1>故障</td><td rowspan=1 colspan=1>建议的</td><td rowspan=1 colspan=1>置ON:内部故障闪烁：其他故障(通信故障或配置故障)</td><td rowspan=1 colspan=1>红</td></tr><tr><td rowspan=1 colspan=1>设备状态</td><td rowspan=1 colspan=1>可选的</td><td rowspan=1 colspan=1>置ON：设备通电</td><td rowspan=1 colspan=1>绿</td></tr></table>

## 8安装和文档

## 8.1安装

产品供应商应该注意向用户提供Modbus系统或Modbus设备的全部有用信息，以便他们避免电缆连接错误或错误使用电缆连接附件：

些其他的现场总线(例如:CANOpen)使用相同的连接器类型(D-型,RJ45)。

-正在研究的带有电源的以太网平衡线对。

-其他产品使用相同连接器类型(D-型,RJ45)用于I/O电路。

对于绝大部分的连接器，没有简单的验证方法(偏置程度或其他实现)。

## 8.2用户指南

任何Modbus设备或电缆连接系统组件的用户指南必须含有但不限于下列一种或两种类型信息：

## 8.2.1所有Modbus产品

在文档中应该具有下列信息：

所有的实现要求。

操作模式。

一可视诊断。

-可访问的寄存器和支持的功能码。

安装规则。

在文档中应该具有下列章节中要求的信息：

1）“2线Modbus定义"(涉及要求的电路)；

2）“可选的4线Modbus定义”涉及要求的电路)；

3）“线路极性偏置”(涉及可能的需求或实现)；

4）“电缆”(特别注意交叉电缆）。

一用重要警告的方式书写有关设备地址的说明：

“在设定设备地址的过程中，保证两个设备不用相同地址是非常重要的。在两个设备地址相同的情况下,整个串行总线工作将不正常，主站将不能与当前总线上所有从站正常通信。”

-特别建议编写“简易入门”一章,作为简易入门，同时给出一个典型的应用示例。

## 8.2.2带有可实现选项的Modbus产品

必须清晰详尽地描述不同的可选参数：

-可选的串行传输模式；

-可选的奇偶校验；

一可选的波特率；

-可选的电路：电源，端口配置；

-可选的接口；

一如果支持大于32个节点，要说明最大允许的设备数量(无中继器)。

## 9实现等级

见表10。

Modbus串行链路上的每个设备必须遵守相同实现等级的所有强制要求。

使用下列参数对Modbus串行链路设备进行分类：

寻址；

广播；

传输模式；

波特率；

字符格式；

电气接口参数。

推荐的两种实现等级：基本和常规等级。

常规等级必须提供可配置的功能。

表10实现等级
<table><tr><td rowspan=1 colspan=1></td><td rowspan=1 colspan=2>基本等级</td><td rowspan=1 colspan=1>常规等级</td><td rowspan=1 colspan=1>默认值</td></tr><tr><td rowspan=1 colspan=1>寻址</td><td rowspan=1 colspan=1>从站：1～247的可配置地址</td><td rowspan=1 colspan=1>主站：能够从地址1～247寻址从站</td><td rowspan=1 colspan=1>与基本等级相同</td><td rowspan=1 colspan=1>1</td></tr><tr><td rowspan=1 colspan=1>广播</td><td rowspan=1 colspan=2>是</td><td rowspan=1 colspan=1>是</td><td rowspan=1 colspan=1></td></tr><tr><td rowspan=1 colspan=1>波特率</td><td rowspan=1 colspan=2>9 600 bit/s(也推荐19 200 bit/s)</td><td rowspan=1 colspan=1>9 600 bit/s、19 200 bit/s 十附加的可配置波特率</td><td rowspan=1 colspan=1>19 200 bit/s(如果是可实现的,否则9 600 bit/s)</td></tr><tr><td rowspan=1 colspan=1>奇偶校验</td><td rowspan=1 colspan=2>偶校验</td><td rowspan=1 colspan=1>偶校验十可配置为无校验和奇校验</td><td rowspan=1 colspan=1>偶校验</td></tr><tr><td rowspan=1 colspan=1>模式</td><td rowspan=1 colspan=2>RTU</td><td rowspan=1 colspan=1>RTU+ASCII</td><td rowspan=1 colspan=1>RTU</td></tr><tr><td rowspan=1 colspan=1>电气接口</td><td rowspan=1 colspan=2>RS4852W-电缆接线或RS232</td><td rowspan=1 colspan=1>RS4852W-电缆接线（4W-电缆接线作为附加选项)或RS232</td><td rowspan=1 colspan=1>RS4852W-电缆接线</td></tr><tr><td rowspan=1 colspan=1>连接器类型</td><td rowspan=1 colspan=2>RJ45(推荐)</td><td rowspan=1 colspan=1></td><td rowspan=1 colspan=1>1</td></tr></table>

## 附录A

（资料性附录）

串行链路诊断计数器的管理

## A.1一般描述

Modbus串行链路定义了一个诊断计数器列表，进行性能和出错管理。

这些计数值可以通过Modbus应用协议及其诊断功能访问(功能码08)。

可以通过一个带有计数器编号的子功能码得到每个计数值。可以利用子功能码0x0A清除所有计数器。

在Modbus应用协议规范中描述诊断功能的格式。

表A.1是串行链路设备支持的诊断和相应子功能码的列表。

表A.1串行链路设备支持的诊断和相应子功能码
<table><tr><td rowspan=1 colspan=1>子功能码</td><td rowspan=1 colspan=1>计数器编号</td><td rowspan=2 colspan=1>计数器名称</td><td rowspan=2 colspan=1>注释(配合后续图表）</td></tr><tr><td rowspan=1 colspan=1>十六进制</td><td rowspan=1 colspan=1>十进制</td></tr><tr><td rowspan=1 colspan=1>0x0B</td><td rowspan=1 colspan=1>1</td><td rowspan=1 colspan=1>返回总线报文计数</td><td rowspan=1 colspan=1>在上一次重启动、清除计数器操作或加电之后，远程设备在通信系统中检测到的报文数量。不考虑带有出错CRC的报文</td></tr><tr><td rowspan=1 colspan=1>0x0C</td><td rowspan=1 colspan=1>2</td><td rowspan=1 colspan=1>返回总线通信出错计数</td><td rowspan=1 colspan=1>在上一次重启动、清除计数器操作或加电之后，远程设备遇到的CRC出错数量。在检测到字符出错(超限差错、奇偶校验差错)的情况下，或在报文长度&lt;3个字节的情况下，接收设备不能计算CRC。在这种情形下，依然增加计数值</td></tr><tr><td rowspan=1 colspan=1>0x0D</td><td rowspan=1 colspan=1>3</td><td rowspan=1 colspan=1>返回从站异常出错计数</td><td rowspan=1 colspan=1>在上一次重启动、清除计数器操作或加电之后，远程设备检测到的Modbus异常出错数量。它也包含广播报文中检测到的出错，即使这种情况下不返回异常报文在GB/T19582.1—2008中描述并列出异常差错</td></tr><tr><td rowspan=1 colspan=1>0x0E</td><td rowspan=1 colspan=1>4</td><td rowspan=1 colspan=1>返回从站报文计数</td><td rowspan=1 colspan=1>在上一次重启动、清除计数器操作或加电之后，对远程设备寻址的报文数量，包括远程设备处理的广播报文</td></tr><tr><td rowspan=1 colspan=1>0x0F</td><td rowspan=1 colspan=1>5</td><td rowspan=1 colspan=1>返回从站无响应计数</td><td rowspan=1 colspan=1>在上一次重启动、清除计数器操作或加电之后，没有返回响应（既没有正常响应也没有异常响应)的远程设备接收的报文数量。也就是说，这个计数器计算已接收到的广播报文数量</td></tr><tr><td rowspan=1 colspan=1>0x10</td><td rowspan=1 colspan=1>6</td><td rowspan=1 colspan=1>返回从站NAK计数</td><td rowspan=1 colspan=1>在上一次重启动、清除计数器操作或加电之后，远程设备对接收到的报文返回否定确认(NAK)异常响应报文的数量在GB/T19582.1—2008中描述并列出异常响应</td></tr><tr><td rowspan=1 colspan=1>0x11</td><td rowspan=1 colspan=1>7</td><td rowspan=1 colspan=1>返回从站忙计数</td><td rowspan=1 colspan=1>在上一次重启动、清除计数器操作或加电之后，远程设备对接收到的报文返回从站忙异常响应报文的数量在GB/T19582.1—2008中描述并列出异常响应</td></tr><tr><td rowspan=1 colspan=1>0x12</td><td rowspan=1 colspan=1>8</td><td rowspan=1 colspan=1>返回总线字符超限计数</td><td rowspan=1 colspan=1>在上一次重启动、清除计数器操作或加电之后，由于字符超限状况而无法处理的寻址远程设备的报文数量。由于字符抵达端口的速度高于存储字符的速度，或者由于硬件故障而丢失字符，均产生字符超限</td></tr></table>

## A.2计数器管理流程图

图A.1～图A.3描述了必须将前面每个计数器计数值增加的条件。

<!-- image-->  
图A.1计数器管理流程图-1

<!-- image-->

图A.2计数器管理流程图-2  
<!-- image-->  
图A.3计数器管理流程图-3

## 附录B

## （资料性附录）

## LRC/CRC生成

## B.1 LRC生成

纵向冗余校验(LRC)字段是一个字节,包含一个8位二进制值。发送设备计算LRC值,将LRC值附加到报文中。在接收报文过程中，接收设备重新计算LRC值，并将计算值与接收到的LRC字段中实际值相比较。如果两个值不相等，则说明报文有错误。

计算LRC,对报文中的所有连续8位字节相加,忽略任何进位,然后求出其二进制补码。LRC是一个8位字段，因此导致结果大于255的每个新的相加运算，只是简单地将字段值回零“循环”。因为没有第9位，自动放弃进位。

生成一个LRC 的过程是：

a）将报文中的所有字节相加,不包括起始“："和结束CRLF。将相加结果放到8位字段中，以便丢弃进位。

b）从FF(全1)十六进制中减去最终的字段值,产生1的补码(二进制反码)。

c）加1产生二进制补码。

## B.1.1将LRC 放置报文中

当在报文中发送8位LRC(2个ASCI字符)时,首先发送高位字符,然后发送低位字符。例如：如果 LRC值为十六进制 61(0110 0001),见图 B.1。

<!-- image-->  
图B.1 LRC字符序列

例：下面表示了C语言函数进行LRC生成的示例。

函数带有两个参数：

unsigned char \*auchMsg;含有生成 LRC 所使用的二进制数据的报文缓存区指针，

unsigned short usDataLen;报文缓存区中的字节数。

## B.1.2 LRC生成函数

static unsigned char LRC(auchMsg,usDataLen) /\*函数返回unsigned char类型的LRC\*/  
unsigned char \* auchMsg; /\*用于计算LRC的报文＊/  
unsigned short usDataLen; /＊报文的字节数量\*/  
{  
unsigned char uchLRC=0; /\*LRC字节初始化＊/  
while (usDataLen-) /＊遍历报文缓存区\*/  
uchLRC += \* auchMsg++; /\*缓存区字节相加,无进位\*/

return（(unsigned char)(-((char)uchLRC)))；/\* 返回二进制补码 \*/

## B.2 CRC生成

循环冗余校验(CRC)字段为两个字节，包含一个二进制16位值。发送设备计算CRC值，将 CRC值附加到报文中。在接收报文过程中,接收设备重新计算CRC值，并将计算值与接收到的CRC字段中实际值相比较，如果两个值不相等，则说明报文有错误。

通过对一个16位寄存器预装载全“1"来启动CRC计算，然后开始将报文中的后续8位字节与当前寄存器中的内容进行计算，只有每个字符中的8个数据位参与生成CRC的计算，起始位、停止位和校验位不参与CRC计算。

在生成CRC过程中，每个8位字符与寄存器中的值异或，然后，向最低有效位(LSB)方向移动这个结果,而用零填充最高有效位(MSB),提取并检查LSB,如果LSB为1,则寄存器中的值与一个固定的预置值异或；如果LSB为0,则不进行异或操作。

这个过程将重复直到执行完8次移位，完成最后一次(第8次)移位之后，下一个8位字节与寄存器的当前值异或，然后像上述描述的那样重复8次这个过程。在已经计算报文中所有字节之后，寄存器的最终值就是CRC。

生成一个CRC的过程是：

a）将十六进制 FFFF(全1)装人一个16 位寄存器。将这个寄存器称作CRC寄存器。

b）将报文的第一个8位字节与16位CRC寄存器的低字节异或,将结果放置在CRC寄存器中。

c） 将CRC寄存器右移1位(向LSB方向),MSB填充零。提取并检测LSB。

d）（如果LSB为O):重复步骤c)(进行另一次移位)。

（如果LSB为1):将 CRC寄存器与多项式值0xA001(1010 0000 000 0001)异或。

e）重复步骤c)和d)，直到完成8次移位。在完成这个操作之后，即完成了对一个完整的8位字节的处理。

f） 对报文的下一个8位字节重复步骤b)～e)。继续进行这种操作,直到处理报文中所有字节为止。

g）CRC寄存器中的最终内容为CRC值。

h）当将CRC值放置到报文中时，必须按如下所述交换高位和低位字节。

## B.2.1 将CRC 放置报文中

当在报文中发送16位CRC(2个8位字节)时，首先发送低位字节,然后发送高位字节。

例如：如果CRC值为十六进制1241(0001001001000001)，见图B.2。

<!-- image-->  
图B.2 CRC字节序列

计算CRC16 的算法见图B.3。

<!-- image-->  
图B.3计算CRC16的方法

XOR=异或

N=信息位的数量

POLY=计算 CRC16 的多项式=1010 0000 0000 0001

（生成多项式 $= 1 + x ^ { 2 } + x ^ { 1 5 } + x ^ { 1 6 } )$

在CRC16中,发送的第一个字节为最低有效字节。

CRC 计算示例（帧02 07)

<table><tr><td rowspan="5">CRC寄存器初始化 XOR第一个字符 移位1 标志1,XOR多项式</td><td>1111 0000</td><td>1111 0000</td><td>1111</td><td>1111</td></tr><tr><td>1111</td><td>1111</td><td>0000 1111</td><td>0010 1101</td></tr><tr><td>0111</td><td>1111</td><td>1111</td><td>1110|1</td></tr><tr><td>1010</td><td>0000</td><td>0000</td><td>0001</td></tr><tr><td>1101</td><td>1111</td><td>1111</td><td>1111</td></tr><tr><td rowspan="4">移位2 标志1,XOR多项式</td><td>0110</td><td>1111</td><td>1111</td><td>1111|1</td></tr><tr><td>1010</td><td>0000</td><td>0000</td><td>0001</td></tr><tr><td></td><td></td><td></td><td></td></tr><tr><td>1100 0110</td><td>1111</td><td>1111</td><td>1110</td></tr><tr><td>移位3 移位4</td><td>0011</td><td>0111 0011</td><td>1111 1111</td><td>1111|0 1111|1</td></tr></table>

<table><tr><td></td><td>1010</td><td>0000</td><td>0000</td><td>0001</td></tr><tr><td></td><td>1001</td><td>0011</td><td>1111</td><td>1110</td></tr><tr><td>移位5</td><td>0100</td><td>1001</td><td>1111</td><td>1111|0</td></tr><tr><td>移位6</td><td>0010</td><td>0100</td><td>1111</td><td>1111|1</td></tr><tr><td></td><td>1010</td><td>0000</td><td>0000</td><td>0001</td></tr><tr><td></td><td>1000</td><td>0100</td><td>1111</td><td>1110</td></tr><tr><td>移位7</td><td>0100</td><td>0010</td><td>0111</td><td>1111/0</td></tr><tr><td>移位8</td><td>0010</td><td>0001</td><td>0011</td><td>1111|1</td></tr><tr><td></td><td>1010</td><td>0000</td><td>0000</td><td>0001</td></tr><tr><td></td><td>1000</td><td>0001</td><td>0011</td><td>1110</td></tr><tr><td></td><td>0000</td><td>0000</td><td>0000</td><td>0111</td></tr><tr><td></td><td>1000</td><td>0001</td><td>0011</td><td>1001</td></tr><tr><td>移位1</td><td>0100</td><td>0000</td><td>1001</td><td>1100|1</td></tr><tr><td></td><td>1010</td><td>0000</td><td>0000</td><td>0001</td></tr><tr><td>移位2</td><td>1110</td><td>0000</td><td>1001</td><td>1101</td></tr><tr><td></td><td>0111</td><td>0000</td><td>0100</td><td>1110[1</td></tr><tr><td></td><td>1010</td><td>0000</td><td>0000</td><td>0001</td></tr><tr><td>移位3</td><td>1101</td><td>0000</td><td>0100</td><td>1111</td></tr><tr><td></td><td>0110</td><td>1000</td><td>0010</td><td>0111|1</td></tr><tr><td></td><td>1010</td><td>0000</td><td>0000</td><td>0001</td></tr><tr><td></td><td>1100</td><td>1000</td><td>0010</td><td>0110</td></tr><tr><td>移位4</td><td>0110</td><td>0100</td><td>0001</td><td>0011|0</td></tr><tr><td>移位5</td><td>0011</td><td>0010</td><td>0000</td><td>1001|1</td></tr><tr><td></td><td>1010</td><td>0000</td><td>0000</td><td>0001</td></tr><tr><td></td><td>1001</td><td>0010</td><td>0000</td><td>1000</td></tr><tr><td>移位6</td><td>0100</td><td>1001</td><td>0000</td><td>0100|0</td></tr><tr><td>移位7</td><td>0010</td><td>0100</td><td>1000</td><td>0010|0</td></tr><tr><td>移位8</td><td>0001</td><td>0010</td><td>0100</td><td>0001|0</td></tr><tr><td></td><td></td><td></td><td></td><td>1</td></tr><tr><td></td><td colspan="2">最高有效位</td><td colspan="2">最低有效位</td></tr></table>

则帧的CRC16为：4112

示例：

下面是一个用C语言函数进行CRC生成的示例。将所有的可能CRC值都预先装人两个数组中，伴随着函数对报文缓存区的处理来简单地索引这些数组。一个数组含有16位CRC字段高位字节的所有可能的256个CRC值，另一个数组含有低位字节的所有可能的CRC值。

这种索引CRC的方式比对报文缓存区的每个新字符都计算新的CRC值的方法更快捷。

注：此函数内部执行高/低CRC字节的交换。此函数返回的CRC值是已经交换了的CRC值。

因此，从该函数返回的CRC值可以直接地放置于报文中，用于发送。

函数带有两个参数：

unsignedchar＊puchMsg;含有生成CRC所使用的二进制数据的报文缓存区指针，

unsigned short usDataLen;报文缓存区中的字节数。

## B.2.2 CRC生成函数

unsigned short CRC16（puchMsg,usDataLen）/\*函数以 unsigned short类型返回 CRC\*/   
unsigned char \* puchMsg; ／\*用于计算CRC的报文 \*/   
unsigned short usDataLen; ／\*报文中的字节数量 ＊/   
{   
unsigned char uchCRCHi=0xFF; ／＊CRC的高字节初始化 \*/   
unsigned char uchCRCLo=0xFF; /＊CRC的低字节初始化 \*/   
unsigned uIndex; /\*CRC查询表索引 ＊/   
while (usDataLen-) /\*遍历报文缓存区 \*/   
{   
uIndex=uchCRCLo^ \* puchMsg++；／\* 计算 CRC \*/   
uchCRCLo=uchCRCHi ^ auchCRCHi[uIndex];   
uchCRCHi=auchCRCLo[uIndex];   
}   
return (uchCRCHi<<8丨uchCRCLo);   
}

## B.2.3高位字节表

## ／＊高位字节的CRC值表＊/

## static unsigned char auchCRCHi[]={ :1c unsigned char auchCKCHiL」= {

```powershell
0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,
0x40,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x00,0xC1,0x81,0x40,0x01,0xC0,
0x80,0x41,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x00,0xC1,0x81,0x40,0x01,
0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x01,0xC0,0x80,0x41,
0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x00,0xC1,0x81,
0x40,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x01,0xC0,
0x80,0x41,0x00,0xC1,0x81,0x40,0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x01,
0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,
0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,
0x40,0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x01,0xC0,
0x80,0x41,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x00,0xC1,0x81,0x40,0x01,
0xC0,0x80,0x41,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,
0x00,0xC1,0x81,0x40,0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,
0x40,0x01,0xC0,0x80,0x41,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x01,0xC0,
0x80,0x41,0x00,0xC1,0x81,0x40,0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x01,
0xC0,0x80,0x41,0x00,0xC1,0x81,0x40,0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,
0x00,0xC1,0x81,0x40,0x01,0xC0,0x80,0x41,0x01,0xC0,0x80,0x41,0x00,0xC1,0x81,
0x40
```

## B.2.4低位字节表

## ／\*低位字节的CRC值表＊/

static unsigned char auchCRCLo[]={

0x00,0xC0,0xC1,0x01,0xC3,0x03,0x02,0xC2,0xC6,0x06,0x07,0xC7,0x05,0xC5,0xC4,   
0x04,0xCC,0x0C,0x0D,0xCD,0x0F,0xCF,0xCE,0x0E,0x0A,0xCA,0xCB,0x0B,0xC9,0x09,   
0x08,0xC8,0xD8,0x18,0x19,0xD9,0x1B,0xDB,0xDA,0x1A,0x1E,0xDE,0xDF,0x1F,0xDD,   
0x1D,0x1C,0xDC,0x14,0xD4,0xD5,0x15,0xD7,0x17,0x16,0xD6,0xD2,0x12,0x13,0xD3,   
0x11,0xD1,0xD0,0x10,0xF0,0x30,0x31,0xF1,0x33,0xF3,0xF2,0x32,0x36,0xF6,0xF7,   
0x37,0xF5,0x35,0x34,0xF4,0x3C,0xFC,0xFD,0x3D,0xFF,0x3F,0x3E,0xFE,0xFA,0x3A,   
0x3B,0xFB,0x39,0xF9,0xF8,0x38,0x28,0xE8,0xE9,0x29,0xEB,0x2B,0x2A,0xEA,0xEE,   
0x2E,0x2F,0xEF,0x2D,0xED,0xEC,0x2C,0xE4,0x24,0x25,0xE5,0x27,0xE7,0xE6,0x26,   
0x22,0xE2,0xE3,0x23,0xE1,0x21,0x20,0xE0,0xA0,0x60,0x61,0xA1,0x63,0xA3,0xA2,   
0x62,0x66,0xA6,0xA7,0x67,0xA5,0x65,0x64,0xA4,0x6C,0xAC,0xAD,0x6D,0xAF,0x6F,   
0x6E,0xAE,0xAA,0x6A,0x6B,0xAB,0x69,0xA9,0xA8,0x68,0x78,0xB8,0xB9,0x79,0xBB,   
0x7B,0x7A,0xBA,0xBE,0x7E,0x7F,0xBF,0x7D,0xBD,0xBC,0x7C,0xB4,0x74,0x75,0xB5,   
0x77,0xB7,0xB6,0x76,0x72,0xB2,0xB3,0x73,0xB1,0x71,0x70,0xB0,0x50,0x90,0x91,   
0x51,0x93,0x53,0x52,0x92,0x96,0x56,0x57,0x97,0x55,0x95,0x94,0x54,0x9C,0x5C,   
0x5D,0x9D,0x5F,0x9F,0x9E,0x5E,0x5A,0x9A,0x9B,0x5B,0x99,0x59,0x58,0x98,0x88,   
0x48,0x49,0x89,0x4B,0x8B,0x8A,0x4A,0x4E,0x8E,0x8F,0x4F,0x8D,0x4D,0x4C,0x8C,   
0x44,0x84,0x85,0x45,0x87,0x47,0x46,0x86,0x82,0x42,0x43,0x83,0x41,0x81,0x80,   
0x40

## 参考文献

[1]ANSI/ TIA/ EIA-232-E-1997Interface Between Data Terminal Equipment and Data Cir-Cuit-Terminating Equipment Employing Serial Binary Data Interchange.

[2]ANSI/ TIA/ EIA-485-A-1998 Electrical Characteristics of Generators and Receivers for Use in Balanced Digital Multipoint Systems.

[3]AWG(American Wire Gauge)(“AWG"(美国线规)是在美国及其他国家中使用的表示线径的标准方法,参见1993年McGraw-Hill出版的第13期电气工程师标准手册D.G.Fink andH. W. Beaty).

[4]Modbus. org Modbus application protocol specification.

<!-- image-->  
GB/T 19582.2-2008

中华人民共和国

# 基于Modbus协议的工业自动化网络规范第2部分：Modbus协议在串行链路上的

国家标准

实现指南

GB/T19582.2—2008

中国标准出版社出版发行北京复兴门外三里河北街16 号

邮政编码：100045

网址 www. spc. net.cn

电话：68523946 68517548

中国标准出版社秦皇岛印刷厂印刷各地新华书店经销

开本 880×1230 1/16印张 2.5 字数 66千字

2008年5月第一版2008年5月第一次印刷

书号：155066·1-31329

如有印装差错 由本社发行中心调换

版权专有侵权必究

举报电话：(010)68533533